# Changelog — NRG-Stack WPModbusHub

## 0.10.0 (Build 24) — 13.11.2026

- **Neu: Kronoterm (BMS-Modbus, nur lesend).** Zwei Karten „Kronoterm (BMS-Modbus, RS485)" und „Kronoterm (BMS-Modbus, Adressen um 1 verschoben)" aus dem Handbuch 17-20-4023-04 (Parameter MA 2000+, Holding-Register, Werks-Geräte-ID 20, 115200 Baud): Außen-/Vorlauf-/Rücklauf-/Warmwassertemperatur (2103/2104/2101/2102), Betriebsfunktion 2001 (roh und normiert), Fehlerstatus 2006, Betriebsrichtung 2007, Abtauung 2011, Leistungsaufnahme 2129 (→ `PowerID` im Wärmepumpen-Vertrag, Watt), thermische Leistung 2329, Auslastung 2327, Energiezähler 2361/2362 und 2363/2364, COP/SCOP 2371/2372, Verdichter-Betriebsstunden 2089–2091. Anlass: Dirk Allard (dallard) mit einer Kronoterm VERSI, Wunsch von Dietmar nach beiden Wegen (Cloud über WPHub, lokal über Modbus). An keiner echten Anlage geprüft.
- **Neuer Registertyp `u32`** (32-Bit-Zähler aus hohem und niedrigem Wort, hohes Wort zuerst), neue Arten `power`/`percent`/`ratio`/`hours`/`flag`, `normMap` (Enum → normierte Betriebsart des Verbunds, `operatingModeNormID`) und Herstellerschlüssel `addrOffset` (verschiebt alle Adressen einer Karte). Andere Karten sind unverändert.
- **Bewusst offen:** Die Einheit der Energiezähler steht im Handbuch als „x1W" (gemeint wohl Wh). Angenommen Wh, angezeigt in kWh, aber **nicht** als `EnergyID` im Vertrag, bis ein Nutzer sie an der Anzeige geprüft hat (SUITE.md: lieber keine Größe als eine mit falschem Faktor). Der Adressversatz −1 ist laut Handbuch je nach BMS möglich; deshalb zwei Karten statt einer Annahme.
- Neue Profile `WPMBHUB.Ratio`, `WPMBHUB.Hours`, `WPMBHUB.KronotermFunction`, `WPMBHUB.KronotermFaultStatus`, `WPMBHUB.KronotermRegime`, `WPMBHUB.OperatingModeNorm`; die gemeinsamen `NRG.Watt` und `NRG.Percent` werden nur angelegt, falls sie fehlen. Prüfstand Block 13.

## 0.9.2 (Build 23) — 06.11.2026

- **Fehler behoben: Sollwerte nur in ganzen Grad.** Das Modul rundete jeden Wert auf die „Schrittweite 1“ aus Stiebels Registertabelle, aus 21,5 °C wurden 22 °C. Die Tabelle gibt eine Schrittweite an, die keine Geräte­grenze ist: die Register haben 0,1 °C Auflösung (Datentyp 2), die Regelung stellt halbe Grad ein (thorsten1, WPF 15, Forum #28). Jetzt Schritt 0,5 °C (Schieberegler, Rundung, Profil `WPMBHUB.RoomSetpoint`, wird bei bestehenden Anlagen nachgezogen).
- **Neu: schreibbare Warmwasser-Sollwerte (Stiebel, Wärmepumpen mit WPM)** — Komfort- und ECO-Temperatur Warmwasser (Doku 1510/1511, Holding, Function 6, 10 bis 60 °C, Schritt 0,5, Faktor 10), hinter derselben Belehrung wie die Raumsollwerte, eigenes Profil `WPMBHUB.HotWaterSetpoint`. Bisher gab es nur das nicht schreibbare Ist-Soll (Register 523). Ob die Regelung halbe Grad beim Warmwasser annimmt, ist offen: nimmt sie den Wert nicht, steht das nach dem Rücklesen in der Meldung.
- **Store-Prüfung (Punkt 25): Formulartexte nicht mehr selbst übersetzt.** `WPMBHUB_Text::formular()` entfällt, die Konsole übersetzt die statischen Texte der `form.json` aus `locale.json` selbst. Variablennamen, Meldungen, Statuszeilen mit Werten und die dynamisch gebauten Abschnitte übersetzt das Modul weiter (mit Merkliste). Der Prüfstand prüft, dass jeder statische Formulartext in `locale.json` steht.

## 0.9.1 (Build 22) — 05.11.2026

- **Englische Texte gegengelesen und an Stiebels englische Dokumentation angeglichen** (Anlass: Verbundregel zur Zweisprachigkeit, SUITE.md Konvention 9). Die Energievariablen heißen englisch jetzt „Heat energy produced, heating (total)“, „Electrical energy consumed, heating (total)“ usw. statt „Heat quantity …“; die Betriebsarten tragen eindeutige Namen („Standby mode“, „Programmed operation“, „Comfort mode“, „ECO mode“, „Hot water mode“, „Manual mode“), deutsch wie in Stiebels Dokumentation („Bereitschaftsbetrieb“, „Warmwasserbetrieb“ …). Nur Anzeigetexte, keine Kennungen und keine Funktion geändert.
- **Aktualisierungsintervall ab 5 Sekunden** (bisher mindestens 30). Wunsch von thorsten1 (WPF 15), der sein ISG selbst im 5-s-Takt abfragt. Der Standard bleibt 60 s.
- **Nicht erreichbares Gerät hält den Zyklus nicht mehr minutenlang auf:** Jedes Feld wartete bei einem Verbindungsfehler 3 s, ein Zyklus über 17 Felder dauerte fast eine Minute und hätte kurze Intervalle überholt. Jetzt endet der Zyklus nach einem Verbindungsfehler oder zwei Zeitüberschreitungen in Folge (Debugzeile „Abbruch nach Verbindungsfehlern“). Eine Ausnahme des Geräts, z. B. „Adresse nicht vorhanden“, betrifft nur dieses Register und bricht nichts ab.
- **Neu: schreibbare Raumsollwerte (Stiebel, Wärmepumpen mit WPM)** — Komfort- und ECO-Temperatur des Heizkreises 1 (Doku 1502/1503, Holding, Function 6, 5 bis 30 °C, Schritt 1, Faktor 10). Wunsch von thorsten1 („Raum Soll“), von Dietmar ausdrücklich auch schreibbar gewünscht, aber erst nach einer Belehrung: Im Formular erscheint bei Herstellern mit schreibbaren Feldern das Panel „Einstellungen am Gerät ändern“ mit Hinweistext, Bestätigungsknopf mit Rückfrage und Sperr-Knopf. Bis zur Bestätigung (Attribut `WriteNoticeAccepted`, kein Property, keine Selbstpersistenz) werden die Felder weder gelesen noch angelegt; danach entstehen die Variablen sofort mit Schieberegler (Profil `WPMBHUB.RoomSetpoint`). `RequestAction` prüft Freigabe, Bereich und Schrittweite, schreibt höchstens alle 30 Sekunden je Wert, liest zurück, zeigt den vom Gerät gemeldeten Wert und protokolliert jede Änderung. Nur im WPModbusHub (TCP): Der Schreib-Puffer des ModBus-Gateways ist nicht belegt und wird nicht geraten, `WPMBHUB_ModbusGatewayClient::writeHolding()` lehnt ab. Das Schreiben ist an echter Hardware nicht getestet.
- **„Heizzone“ heißt jetzt „Heizkreis“** (englisch „Heating circuit“), weil Stiebel, Waterkotte und IDM so sagen. Gilt für neu angelegte Variablen; Idents und Vertragsfelder (`z1…`) bleiben.

## 0.9.0 (Build 21) — 05.11.2026

- **Stiebel Eltron: zwei Karten statt einer.** Die Karte hieß „WPMsystem/WPM3/WPM3i/LWZ“, enthielt aber nur die WPM-Register. Die Lüftungsintegralgeräte (LWZ/LWA) haben laut offizieller Stiebel-Dokumentation (Abschnitt 7) eigene Register ab Adresse 1; wer eine LWZ gewählt hatte, las falsche Adressen. Neu: „Stiebel Eltron (ISG-Gateway, Wärmepumpen mit WPMsystem/WPM 3/WPM 3i)“ und „… Lüftungsintegralgeräte LWZ/LWA“. Die Hersteller-Kennung `stiebeleltron` der bestehenden Instanzen bleibt die WPM-Karte. LWZ-Sensorfehler (−60 Unterbrechung, −50 Kurzschluss) erscheinen nicht mehr als Temperatur.
- **Neue Werte (Stiebel):** Quellentemperatur (WPM, nur Sole/Wasser-Geräte), Wärmemenge und Stromverbrauch je für Heizen und Warmwasser als Summe in kWh (kWh-Teil plus 1000 × MWh-Teil), Betriebsart (nur gelesen, Profil `WPMBHUB.StiebelModeWPM`/`…LWZ`) und bei der LWZ die Verdichterstarts (`compressorStartsID` im Vertrag). Der Registerzugriff bleibt rein lesend. Die Energiewerte sind die eigene Schätzung des ISG (nur Verdichter und Heizstab), das steht im Hinweis zur Karte. `PowerID`/`EnergyID` bleiben 0: eine Momentanleistung gibt es bei Stiebel per Modbus nicht, und ob EMS/Dashboard geschätzte Summen als `EnergyID` wollen, ist nicht geklärt.
- **Reglerkennung (Doku 5002):** WPM 3 = 390, WPM 3i = 391, WPMsystem = 449, LWZ = 103/104. Passt sie nicht zur gewählten Karte, meldet die Statuszeile das und nennt die andere Karte.
- **Nicht angebotene Felder sind kein Lesefehler mehr:** Meldet das Gerät den Ersatzwert 0x8000 (z. B. Quellentemperatur an einer Luft-Wärmepumpe), zeigt die Statuszeile ✅ mit dem Hinweis, wie viele Felder das Gerät nicht anbietet, statt eines ⚠️.
- Neue Schema-Felder in `WPMBHUB_Drivers`: `type` => `kwhmwh`, `kind` (`temperature`/`energy`/`counter`/`enum`), `profile`, `invalidRaw` auch als Liste, `controller` je Hersteller.
- Prüfstand Block 11: jede Stiebel-Adresse gegen die Dokumentationstabelle (Doku minus 1), Summen, Variablenarten, LWZ-Sensorfehler, Reglerkennung, ganzer Gateway-Zyklus, zehn Mutationen.

## 0.8.0 (Build 20) — 05.11.2026

- **Zweisprachig (Deutsch/Englisch).** Formular, Statusmeldungen, Hinweise, Log- und Diagnosetexte, die Herstellerliste, die Vertrauenshinweise der Registerkarten und die Namen neuer Variablen folgen jetzt der Symcon-Sprache. Quelltexte sind englisch (Code und `form.json`), die deutsche Fassung steht in `libs/locale.json`; `php .tools/locale-bauen.php` kopiert sie in beide Modulordner (Symcon liest `locale.json` nur dort). Englische Dokumentation: `README.en.md`.
- **Übersetzung ohne den Automat-Fehler** (SUITE.md Stolperstein 24): Symcons `Translate()` liest bei jedem Aufruf die `locale.json`. Deshalb fragt `WPMBHUB_Text` jeden Text höchstens einmal je Prozess bei Symcon nach und merkt sich die Antwort; Lesezyklus, Vertragsabfrage (`GetFunctions`) und Formular kosten danach keinen Symcon-Aufruf mehr. Wirft der Übersetzer (z. B. Instanz gelöscht), bleibt der englische Text stehen.
- Bestehende Variablen behalten ihren Namen, neue Variablen werden in der Symcon-Sprache angelegt. Idents, Properties, Funktionen und der Vertrag mit WPHub/EMS/Dashboard bleiben unverändert.
- Die Herstellerliste im TCP-Formular kommt aus den Registerkarten (wie schon beim Gateway-Modul) statt doppelt in der `form.json` zu stehen. „Übernehmen erzwingen“ zeigt keinen Fließtext mehr.
- Hinweistext „Wozu dieses Modul?“ korrigiert: stand noch auf „ungeprüft an echter Hardware“, obwohl IDM und Proxon bestätigt sind. Lizenz-Link zeigt auf `main`.
- Prüfstand: Block 10 prüft, dass jeder Quelltext eine deutsche Fassung hat, Platzhalter übereinstimmen, keine verwaisten Einträge existieren, das englische Formular (beide Module, alle Zustände) keine deutschen Reste zeigt, das deutsche Dezimalkomma und der englische Punkt stimmen und dass Zyklus, Vertragsabfrage und Formular nach dem ersten Mal keinen `Translate()`-Aufruf mehr auslösen.

## 0.7.7 (Build 19) — 05.11.2026

- **Fix: Stiebel-Eltron-Registerkarte hatte falsche Adressen.** Mit der Fehlerdiagnose aus 0.7.6 zeigte die Debugausgabe eines Testers (thorsten1, WPF 15 mit ISG, Forum) bei jedem Register „Modbus-Ausnahme 0x02“, also „Adresse nicht vorhanden“. Ursache: Beim Übernehmen der Karte aus dem Stiebel-PDF war der Block-Offset von 500 verloren gegangen (Adresse 6 statt 506), außerdem lag „Vorlauf“ auf einem Heizkreis-2-Wert. Jetzt gilt PDF-Adresse minus 1 (die ISG zählt 1-basiert), bestätigt an Warmwasser-Ist: PDF 522, am Direktzugang des Testers Input-Register 521. Neu: Rücklauftemperatur (PDF 516). Heizkreis-1-Soll liest PDF 510 und weicht bei der WPM 3i auf 509 aus.
- Der Ersatzwert 0x8000, mit dem die ISG „Objekt nicht vorhanden“ meldet, wird nicht mehr als −3276,8 °C angezeigt. Das Feld bleibt leer, die Debugausgabe nennt den Grund.
- Prüfstand: neue Prüfungen für Adressen, Ersatzwert und Ausweichadresse, fünf Mutationen gefangen.

## 0.7.6 (Build 18) — 04.11.2026

- **Fehlerursache sichtbar.** Ein Tester (thorsten1, Stiebel WPF 15 mit ISG, Forum) meldete „Wärmepumpe nicht erreichbar“, obwohl derselbe Zugang bei ihm direkt per Modbus funktioniert. Das Modul konnte nicht sagen, warum: Keine Verbindung, Zeitüberschreitung und eine Ausnahmeantwort des Geräts (z. B. „Adresse nicht vorhanden“) zeigten alle nur „antwortet nicht“. Der Client merkt sich jetzt den Ausnahmecode, und die Instanz-Debugausgabe nennt je fehlgeschlagenem Register Art, Adresse und Ursache im Klartext (Thema „Modbus“). Keine Änderung am Lesen selbst.
- Prüfstand: neue Prüfungen, darunter ein echter Client gegen einen Mini-Server, der mit einer Modbus-Ausnahme antwortet. Drei Mutationen gefangen.

## 0.7.5 (Build 17) — 30.10.2026

- **Symcon-Review: Begründung für den eigenen Socket im Code.** Der Review fragte, warum `WPModbusHub` per `fsockopen` direkt zum Ziel verbindet statt über eine I/O-Instanz. Eine Erklärung steht jetzt im Kopf von `libs/ModbusTcpClient.php`: Herkunft aus MeterHub (Verbindungsdauer pro Lesezyklus, Ziel je Instanz), kein harter technischer Zwang, und der Weg über eine I/O-Instanz ist mit `WPModbusHubGateway` (Kind des Symcon-ModBus-Gateways) bereits vorhanden. Keine Funktionsänderung.

## 0.7.4 (Build 16) — 30.10.2026

- **Symcon-Review: Logging nur noch auf ausdrücklichen Klick.** Das Modul hat bisher für seine Messwerte automatisch das Logging im Symcon-Archiv eingeschaltet, ohne den Nutzer zu fragen. Das ist entfernt. Im Bereich „Allgemein“ steht jetzt ein Hinweis und der Knopf „📈 Logging für die Messwerte einschalten“ (WPMBHUB_EnableArchiving() bzw. WPMBGW_EnableArchiving() beim Gateway-Modul). Er schaltet das Logging für alle Messwerte (Fließkomma-Variablen) dieser Instanz ein, nie etwas aus, und meldet, für wie viele Werte er es getan hat. Schon eingeschaltetes Logging bleibt bestehen.
- Prüfstand: neue Prüfungen (nichts wird automatisch archiviert, Klick schaltet nur Messwerte ein, zweiter Klick, kein Archiv, keine Messwerte, Knopf im Formular), drei Mutationen der Zielstellen gefangen.

## 0.7.3 (Build 15) — 23.09.2026

- **"Was ist Neu" auf die verbundweite `NEWS_VERSIONS`-Konvention umgestellt** (Dashboard/Dietmar 23.09.2026, per EMS weitergegeben): der Hinweis zeigt jetzt gezielt nur die Lücke zwischen der zuletzt bestätigten und der gerade installierten Version, gruppiert nach Versionsnummer ("🆕 Neu bis Version X"), statt nur zu prüfen, ob die aktuelle Version mit dem letzten Eintrag übereinstimmt. Bestätigen merkt sich jetzt die tatsächlich installierte Bibliotheksversion, nicht nur den letzten Eintrag-Schlüssel — ein künftiges Update zeigt den Hinweis dadurch zuverlässig wieder, auch wenn dazwischen kein Eintrag lag. Rein internes Verhalten, keine Registeränderung.

## 0.7.2 (Build 14) — 21.09.2026

- **IDM an einer echten ALM vollständig bestätigt.** Christian („kollaps“) meldete nach dem Update auf 0.7.1: „Werte passen jetzt“, inklusive Warmwasser oben (1014) und dem neuen Warmwasser unten (1012). Damit ist die gesamte IDM-Registerkarte an einer laufenden Anlage geprüft, auch die Wortreihenfolge der 32-Bit-Werte. Nur Hinweistext im Formular und Doku geändert, keine Registeränderung.

## 0.7.1 (Build 13) — 21.09.2026

- **IDM: „Warmwasser unten“ (Speicherfühler unten, B41, Register 1012) neu.** Christian („kollaps“) hat die Umstellung von „Warmwasser“ auf den Fühler oben (1014, 0.6.1) an seiner ALM bestätigt („jetzt passt der Wert“) und wünschte sich zusätzlich den Fühler unten. Eigene Variable `WarmwasserUnten` (wie bei Proxon, nicht im NRG-Stack-Vertrag), Float32 wie 1014. Prüfstand IDM-Fixtur um 1012 erweitert (38,0 °C).

## 0.7.0 (Build 12) — 21.09.2026

- **Statuszeile im Formular (WPModbusHub und WPModbusHubGateway).** Im Bereich „Wärmepumpe“ steht jetzt eine live berechnete Zeile (SUITE.md „Verbund-Verbindungen im Formular sichtbar machen“) statt eines Rätsels, ob und was ankommt: ✅ Wärmepumpe antwortet, gelesen vor X s, mit den tatsächlich gelesenen Werten; ⚠️ antwortet nicht (mit Prüfhinweis, letzter Antwort und letzten bekannten Werten), antwortet nur teilweise (welche Felder fehlen) oder wird nicht mehr aktualisiert; ℹ️ ausgeschaltet, noch nicht eingerichtet oder noch kein Zyklus gelaufen; ⛔ Pflichtangabe fehlt (IP-Adresse bzw. kein ModBus-Gateway), rot. Beim Wechsel des Herstellers im offenen Formular schaltet die Zeile auf „erst nach Übernehmen“ um, damit sie nie Werte eines nicht mehr gewählten Profils zeigt. Neu dafür: zwei Attribute je Instanz (Zeitpunkt des letzten Zyklus, dabei nicht gelesene Felder); die Feldnamen stehen jetzt einmal in `WPMBHUB_Drivers::FIELD_CAPTIONS`. Prüfstand 104 → 123 Prüfungen, sieben Mutationen der Zielstellen gefangen.

## 0.6.1 (Build 11) — 21.09.2026

- **IDM an einer laufenden ALM bestätigt, Warmwasser-Ist auf den Speicherfühler oben umgestellt.** Christian („kollaps“, IDM ALM) hat 0.3.0+ getestet: Außen-, Vorlauf-, Rücklauf-, Speicher- und Heizkreistemperatur sowie Warmwasser-Solltemperatur „passen“ — damit ist auch die vertauschte Wortreihenfolge der 32-Bit-Floats in der Praxis bestätigt, die bis dahin nur aus dem PDF gelesen war. Nur Warmwasser fehlte: `Warmwasser` lag auf der Zapftemperatur (B42, Adresse 1030), die es nur mit IDMs Warmwasserstation gibt, seine Anlage hat keine. Auf seinen Vorschlag zeigt `Warmwasser` jetzt den Trinkwassererwärmer oben (B48, Adresse 1014), den jede Anlage mit Warmwasserspeicher hat. Die Zapftemperatur ist nicht mehr im Profil. Warmwasser oben an seiner Anlage noch nicht zurückgemeldet.

## 0.6.0 (Build 10) — 19.09.2026

- **Proxon T300: alle Register am Display einer echten Anlage bestätigt, Behälterfühler aufgenommen.** Ghostraider hat drei Vergleiche geliefert: Register 4x0882 (BehaelterAvg, Faktor 100) = 48,8 = Display; Register 3x2000 (Warmwasser-Sollwert) roh 250 = 25 °C am Regler (Faktor 10); T21 (4x0814) roh 1454 = 45,4 °C exakt wie im Display, T20 (4x0813) roh 1412 = 41,2 gegen Display 41,3 (0,1 Messzeitversatz). Damit gilt die Vorspannungskodierung °C = Roh/10 − 100 für die Tankfühler, und `WarmwasserUnten`/`WarmwasserMitte` sind neu im Profil (eigene Variablen, nicht im NRG-Stack-Vertrag). Für negative Werte ist die Formel nur extrapoliert, deshalb bleiben die Kältekreisfühler (T5/T6/T9 …), die im Winter unter null gehen, bewusst draußen.
- **Registerschema um optionales `'offset'` erweitert** (Wert = Roh/scale + offset, nur Proxon nutzt es). Ohne den Schlüssel unverändertes Verhalten, per Test abgesichert; Wirksamkeit per Mutation geprüft. Tests: 99 → 104.

## 0.5.1 (Build 9) — 19.09.2026

- **WPModbusHubGateway an einer echten Anlage bestätigt.** Proxon-Nutzer „Ghostraider“ hat „Verbindung testen“ an einer T300 über USB-RS485 (Serial Port → ModBus Gateway, Geräte-ID 41) ausgeführt: Antwort `0x04021310` = Function 4, 2 Datenbytes, 4880 → Warmwasser 48,8 °C, Kopfprüfung „ja“. Damit sind Anfrageschema, Antwortkopf und Dekodierung über den Gateway-Weg live bestätigt, nicht mehr nur gegen das Referenzmodul gelesen. Zusätzlich `WPMBGW_ReadRaw` genutzt: Register 4x0813 (T20 Behälter unten) roh 1412, Display 41,3 °C — passt zur Arbeitshypothese °C = Roh/10 − 100 (41,2 °C, 0,1 Abweichung durch Messzeitpunkt). Nur ein Wertepaar bei positiver Temperatur, deshalb sind die Offset-Register (T20/T21 …) noch nicht im Profil. Nur Hinweistexte und Doku geändert.

## 0.5.0 (Build 8) — 19.09.2026

- **Neues Modul „WPModbusHubGateway“: Wärmepumpen über Symcons eingebautes ModBus-Gateway.** Statt einer eigenen Modbus-TCP-Socketverbindung hängt die Instanz als Kind an einem ModBus-Gateway im Objektbaum (`Serial Port → ModBus Gateway → WPModbusHubGateway`). Damit ist **RS485/Modbus RTU an einem seriellen Anschluss** möglich (z. B. USB-RS485-Dongle am Symcon-Host), ohne dass das Modul selbst einen COM-Port öffnen muss. Auslöser: Proxon-Nutzer „Ghostraider“. Alle sieben Hersteller stehen darüber zur Verfügung, die Registerkarten sind geteilt.
- **Gateway-Schema nicht geraten, sondern verifiziert:** DataID `{E310B701-…}`, Anfrage `Function/Address/Quantity/Data`, Antwort roh mit 2 Byte Kopf — gegen den Rohcode des offiziellen Symcon-Referenzmoduls `symcon/SymconBC` (EM24-DIN) gelesen, im Verbund bereits von MeterHub live bestätigt. Die Schnittstellen-GUIDs des ModBus Gateways (`parentRequirements {E310B701-…}`, `implemented {77B31ABB-…}`) zusätzlich an einer Live-IPS aus der Moduldefinition ausgelesen. `ConnectParent()` wird bewusst nicht aufgerufen (würde ungefragt ein neues Gateway anlegen), der Nutzer wählt sein Gateway im Instanzformular. **An einer echten Anlage über diesen Weg noch nicht getestet.**
- Zwei Diagnosewerkzeuge für die Inbetriebnahme: Knopf „Verbindung testen“ (`WPMBGW_TestConnection`, liest ein Testregister und zeigt Anfrage, rohe Antwort, Ergebnis) und `WPMBGW_ReadRaw($id, $function, $adresse, $anzahl)` für rohe Registerabfragen aus Skripten (nur Function 3/4, rein lesend). Schutz gegen minutenlanges Blockieren: nach zwei Anfragen ohne Antwort werden die übrigen Register des Zyklus übersprungen.
- **Umbau ohne Verhaltensänderung für WPModbusHub:** Registerkarten (`libs/WPMBHUB_Drivers.php`) und die transportunabhängige Logik (`libs/WPMBHUB_HeatpumpTrait.php`: Register lesen, Variablen pflegen, Archivierung, NRG-Stack-Vertrag) sind jetzt geteilt, `ModbusTcpClient.php` liegt ebenfalls in `libs/`. Beide Module liefern denselben Vertrag. 63 → 99 Prüfungen, Wirksamkeit per Mutationen der Testziele geprüft.
- Proxon-Hinweistexte angepasst: mit USB-RS485-Dongle das Gateway-Modul verwenden, mit Modbus-TCP-Weg weiterhin ein RS485-zu-Ethernet-Gateway im „Modbus TCP zu RTU“-Modus.

## 0.4.1 (Build 7) — 18.09.2026

- **Waterkotte teilweise an einer laufenden Anlage gegengeprüft.** Die Register für Außen-, Vorlauf-, Rücklauf-, Speicher- und Heizkreistemperatur (Adresse 1, 12, 11, 16, 30) laufen an einer produktiven Waterkotte-Anlage per Symcon auf denselben Adressen als int16 mit Faktor 0,1 — Adressierung, Datentyp und Faktor sind damit für diese fünf bestätigt. Warmwasser Ist/Soll und Heizzone Soll (19/37/31) stammen weiterhin nur aus dem PDF. Nur Hinweistext im Formular angepasst, keine Registeränderung.

## 0.4.0 (Build 6) — 18.09.2026

- **Siebter Hersteller: Proxon T300 (Zimmermann Lüftungs- und Wärmesysteme).** Registerkarte aus Zimmermanns eigener Kunden-Excel für die T300-Trinkwasser-Wärmepumpe (vom Nutzer "Ghostraider" bereitgestellt) — bewusst nur zwei Register übernommen, deren Skalierung eindeutig aus der Tabelle hervorgeht (`Warmwasser`, `WarmwasserSoll`). Bewusst NICHT enthalten: die Tankfühler mit unklarer Offset-Formel, die FWT-Lüftungszentrale (Zu-/Abluft-Wärmepumpe ohne Vorlauf/Rücklauf, passt konzeptionell nicht ins Feldschema) und jede Steuerung. **Proxon spricht nativ Modbus RTU über einen seriellen Anschluss, nicht Modbus TCP** — diese Registerkarte setzt ein RS485-zu-Ethernet-Gateway im „Modbus TCP zu RTU"-Modus voraus. Native serielle Unterstützung (IP-Symcons eingebauter Modbus-Splitter) wurde recherchiert, aber die dafür nötigen SDK-Details ließen sich nicht verlässlich verifizieren — bewusst nicht geraten umgesetzt.

## 0.3.0 (Build 5) — 18.09.2026

- **Sechster Hersteller: IDM Energiesysteme (Navigatorregelung 2.0, z. B. ALM).** Registerkarte direkt aus IDMs eigenem PDF „Modbus TCP Navigatorregelung 2.0" (Dok. 812170_Rev.10, Stand 20.04.2022) — selbst gelesen, inklusive des Kapitels zu Datentypen. **Erster Hersteller dieser Liste mit 32-Bit-IEEE754-Fließkommawerten statt Ganzzahl×Faktor** — das Registerprofil-Schema trägt dafür jetzt ein optionales `'type' => 'float32'` (2 Register statt 1, neue Methode `floatLE()` in `ModbusTcpClient.php`). Wichtige Eigenheit: IDM überträgt die beiden 16-Bit-Register in vertauschter Wortreihenfolge (Low-Word zuerst) — anders als die bestehenden `u32()`/`s32()`-Methoden, die big-endian erwarten. Ausgelesen werden Außen-, Vorlauf-, Rücklauf-, Speicher- und Warmwassertemperatur (Zapftemperatur, nicht die beiden Speicherfühler oben/unten) sowie Heizzone 1 Ist/Soll. `WarmwasserSoll` ist bei IDM erstmals ein echtes lesbares UCHAR-Register (FW030), kein Umweg über einen separaten „geforderte Temperatur"-Wert wie bei Waterkotte.
- Angepasst für Wiederverwendbarkeit: `readRegisters()` liest jetzt pro Feld 1 oder 2 Register (je nach `type`), alle fünf bisherigen Hersteller unverändert kompatibel (Standardverhalten bleibt s16×Faktor ohne `type`-Angabe).

## 0.2.0 (Build 4) — 18.09.2026

- **Fünfter Hersteller: Waterkotte (EcoTouch-Regler).** Registerkarte direkt aus Waterkottes eigenem PDF „Software Technische Information — Modbus/TCP" (Firmware 01.07.xx, 07.2017) — höchste Vertrauensstufe dieser Liste, gleichauf mit Stiebel Eltron (offizielles Herstellerdokument statt Community-Quelle). Ausgelesen werden Außen-, Vorlauf-, Rücklauf- und Warmwassertemperatur sowie erstmals eine **Pufferspeichertemperatur** (`Speichertemperatur`, neues generisches Feld, verdrahtet auf `bufferTempID` im Vertrag — nicht Waterkotte-spezifisch, künftige Hersteller mit Pufferspeicher können es mitnutzen) und Heizzone 1 Ist/Soll. „Soll"-Felder bewusst auf die vom Regler selbst berechneten, lesbaren Zielwerte gelegt (nicht auf die separaten BMS-Vorgabe-Register), da dieses Modul nur liest.

## 0.1.2 (Build 3) — 18.09.2026

- **Forum-Hinweis-Panel verlinkt den echten Vorstellungsthread.** Der Thread ist seit heute live (Dietmar). Neues, einmalig dismissibles Panel „💬 Feedback im Symcon-Forum" (Muster WPHub), eingehängt zwischen den Fachpanels und „🧡 Über dieses Modul". 6 neue Tests.

## 0.1.1 (Build 2) — 18.09.2026

- **Erster Beta-Release.** `beta`-Branch angelegt (bisher gab es nur `ems-integration`). Vor dem Wechsel geprüft: `php -l` + voller Testlauf grün, Store-Review-Checkliste Punkt 12 (Neuinstallations-Simulation) durchgegangen — keine eigenen Objekt-/Variablen-IDs, PLZ/Adressen im Formular-Code, `library.json` nur die 8 Store-Felder, `vendor` bewusst leer (Multi-Hersteller-Modul, Muster MeterHub/InverterHub). `migrationsvergleich.php` (SUITE.md 9e) entfällt für diesen ersten Beta-Stand — kein Vorgänger-Stand zum Vergleichen. Zusätzlich: `WPMBHUB_ModbusTcpClient` und die per Formular geführten Registerprofile mit einem selbst gebauten, echten Modbus-TCP-Testserver über eine echte TCP-Verbindung verifiziert (nicht nur gegen die Testattrappe) — Verbindungsaufbau, Rahmenformat und Dekodierung bestätigt korrekt. `LICENSE_URL` zeigt jetzt auf `beta` statt `ems-integration`.

## 0.1.0 (Build 1) — 17.09.2026

- **Erster Stand.** Lokale Modbus-TCP-Anbindung für Wärmepumpen, dritter Baustein der Wärmepumpen-Vertikale neben WPHub (Cloud) und HeishaMon (lokal, nur Panasonic). Eine Instanz = eine Wärmepumpe, Hersteller-Auswahl schaltet das Registerprofil um. Vier Hersteller ab Start: **NIBE** (S-Serie, Referenz-Registerkarte aus einer aktiv gepflegten, unabhängigen NIBE-Bibliothek), **Stiebel Eltron** (ISG-Gateway, direkt aus dem offiziellen Stiebel-PDF), **LG Therma V** (community-gepflegte Registerkarte) und **Samsung EHS** (über das offizielle MIM-B19N-Zubehörmodul, community-gepflegte Registerkarte). `WPMBHUB_ModbusTcpClient` 1:1 aus MeterHub portiert (bewährter Modbus-TCP-Kern, eine Verbindung je Lesezyklus). Vertrag `WPMBHUB_GetFunctions()` kompatibel zu WPHub/HeishaMon (`Type=>'heatpump'`, contractVersion 1.15, dieselben Feldnamen). **Bewusst nur lesend, an keinem Hersteller hardwareverifiziert** — jede Registerkarte trägt einen eigenen Herkunfts-/Vertrauenshinweis im Formular. Ausgelesen werden aktuell nur Temperaturen, keine Leistungs-/Energiezähler. 47 Tests.
